# 203. 居室の採光・換気：入力と参考の照合（2026-11-20）

調査資料（第2.8版）§3 の順番の「2 採光・換気」と、docs/192・§10 の「次の作業」に当たる。これまで第4工程（居室・採光・換気）は、室と開口候補を並べるだけで、採光・自然換気はいつも「未評価」だった。ここでは、人が求めた値をモデルに入れられるようにして、その値から参考の照合を出すようにした。

- 室ごとの、居室の区分と換気の方法。
- 開口ごとの、採光補正係数とその根拠、換気に有効な面積。

## 法令の確認（2026-11-20、e-Gov 法令検索）

| 条文 | 版 | 読んだ中身 |
|---|---|---|
| 建築基準法 第 28 条 | 令和8年5月27日施行 | 1 項：住宅などの居室（居住のための居室など）には採光のための開口部を設け、採光に有効な部分の面積は、床面積の 1/5〜1/10 の間で政令の割合以上。地階の居室などは除く。2 項：換気に有効な部分の面積は、床面積の 1/20 以上。政令の基準による換気設備を設けた時は除く。4 項：ふすま・障子など随時開けられるもので仕切った二室は一室とみなす |
| 施行令 第 19 条 3 項 | 令和8年11月1日施行 | 表（三）住宅の居住のための居室：1/7。ただし書き：（一）〜（六）の居室で、大臣の定める基準による照明設備などの措置がある物は、1/10 までの範囲で大臣の定める割合 |
| 施行令 第 20 条 | 同上 | 採光に有効な部分の面積＝開口部ごとの面積×採光補正係数の合計。係数は用途地域ごとの式で、住居系は採光関係比率×6−1.4（道に面する時の下限 1.0、水平距離 7 m 以上の下限 1.0、7 m 未満で負なら 0）。天窓は×3.0、幅 90 cm 以上の縁側の外は×0.7。上限 3.0 |

大臣の定める緩和の告示は、まだ読んでいない（照合に使っていない）。

## 入れ方

| 物 | AI のコマンド | 中身 |
|---|---|---|
| 室 | `set_room_daylight` | `kind`：dwelling（住宅の居住のための居室）／other（その他の居室）／none（居室でない）／""（未入力）。`ventilation`：window（窓）／equipment（換気設備、法 28 条 2 項ただし書き）／"" |
| 開口 | `set_opening_daylight` | `host` と `openings`（無ければ全部）。`factor`：採光補正係数（0〜3）と `basis`（どう求めたかを1行で）、`ventilation_m2`：換気に有効な面積（m²）。渡さなかった値はそのまま残り、負の値で消える |

どちらも1回の Undo で戻る。値は室の札と壁の属性（`room_daylight`、`opening_daylight`、開口の ID で覚える）に入り、開口を動かしても付いていく。画面のプロパティからの入力は、まだ無い（次の作業）。

## 照合（`doc::roomDaylightCheck`）

床面積は室の壁芯の面積。照合の言い方は「参考値内／参考値を外れる／未評価／未入力／対象外／換気設備」で、「適合」とは書かない。

| 場合 | 採光 | 換気 |
|---|---|---|
| 区分が未入力 | 未入力 | 未入力 |
| 居室でない | 対象外 | 対象外 |
| その他の居室 | 未評価（表の種類で割合が 1/5〜1/10 と違う） | 下と同じ |
| 住宅の居住のための居室 | 候補の開口すべてに係数があれば、Σ（建具表の幅×高さ×係数）を床面積の 1/7 と比べる。係数が無い開口があれば未評価 | 換気設備なら「換気設備」（設備の基準は未評価）。そうでなければ、候補すべてに換気の面積があれば、その合計を床面積の 1/20 と比べる。無い開口があれば未評価 |

採光補正係数そのもの（隣地境界線などまでの水平距離÷開口の中心までの垂直距離から求める値）は、まだモデルから求めていない。人が求めて入れる。二室を一室とみなす扱い（法 28 条 4 項）も、まだ見ていない。

## 画面（申請図の工程の第4工程）

- 室の行の詳しい欄に「採光：状態　説明」「換気：状態　説明」が出る（面積と必要な面積、どの値が足りないか）。
- 「採光」「自然換気」の行は、室ごとの照合をまとめた状態になる。参考値を外れる室があれば「要確認」、未入力・未評価の室があれば「未評価」、全部参考値内なら「参考値内」。詳しい欄に、入れ方と根拠（条文と確認日）が出る。
- 「機械換気」の行は今まで通り「未評価」。

AI からは `room_opening_inputs` の室ごとに `daylight_kind`、`ventilation`、`daylight_comparison`、`ventilation_comparison` が出る。候補の開口ごとに `daylight_factor`、`daylight_basis`、`ventilation_m2` も出る（無い時は null）。

## 確認

**計算テスト済み**
- `Schedules.RoomDaylightComesFromTheGivenFactorsAndAreas`：区分が無いと「未入力」。住宅の居室にすると、係数が無いので採光・換気とも「未評価」。南・北・東の壁の開口に係数 3.0 と換気の面積 1 m² を入れると、採光は「参考値内」で説明に 1/7 が出る。候補の開口に係数と根拠が出る。南・北の係数を 0 にすると「参考値を外れる」（換気の面積はそのまま残る）。換気は候補の数×1 m² と 1.2 m²（24 m²÷20）を比べた結果になる。換気設備にすると「換気設備」、居室でないにすると「対象外」。係数 3.5 と区分 "shop" は断られる。1回の Undo で戻る。
- Windows ローカル：コア全件 768件成功・8件スキップ・失敗0。

**GUI 自動確認済み**
- `permitWorkflowShowsRoomAndOpeningInputs` を広げた：住宅の居室にして南の窓に係数 1.0・換気 0.1 m² を入れると、室の欄に「採光：参考値を外れる」「換気：参考値を外れる」が出て、「採光」の行が「要確認」になる。工程パネルまわり6件が成功（ローカル）。

**Windows 実機確認（人の操作）**：まだ。docs/105 の 14-16。

## まだ

- 採光補正係数を、配置図の敷地境界・道路と建物の形から求める（令 20 条の式、用途地域の入力、軒・庇の出を使う）。
- プロパティから室の区分と開口の係数・換気の面積を入れる画面。
- 二室一室（法 28 条 4 項）、大臣の定める緩和（令 19 条 3 項ただし書き）、換気設備の基準。
